# PRD-003 — MedTech Edge Analytics (On-Device Sepsis Inference)

| Field | Value |
|---|---|
| **Document ID** | PRD-003 |
| **Product** | MedTech Edge Analytics |
| **Repo** | `chaithubk/medtech-edge-analytics` |
| **Author** | MedTech R&D |
| **Status** | Active |
| **Service Version** | 2.2.0 |
| **Last Updated** | 2026-05-13 |

> **Zero PHI Declaration:** All inference inputs are synthetic vitals generated by the MedTech Vitals Publisher using Synthea-modeled profiles. No real patient data, PHI, or PII is processed at any point. This service is an educational R&D prototype only.

---

## 1. Opportunity

Sepsis is a time-critical condition. Every hour of delayed treatment increases mortality by approximately 7%. Traditional hospital workflows rely on clinicians to manually recognize early sepsis indicators — rising lactate, falling SpO₂, tachycardia — from multiple disconnected monitoring systems. This cognitive load, combined with the reality of busy ICU and ward environments, creates a window of preventable harm.

**Automated on-device inference** closes this gap. By running a trained TensorFlow Lite sepsis risk model directly on the bedside device — without a round-trip to the cloud — the system can:
1. Produce a risk score within 15-minute vitals windows
2. Trigger an alarm condition in < 100 ms from inference invocation
3. Operate fully offline (air-gapped ward, network failure, cloud outage)
4. Protect patient data from leaving the device (HIPAA privacy-by-design)

The **MedTech Edge Analytics** service is that on-device inference engine. It subscribes to the MQTT vitals topic, accumulates a feature window, invokes the TFLite model, and publishes a structured prediction payload on `medtech/predictions/sepsis`. Downstream consumers — the clinician dashboard and the cloud backend — act on this prediction without needing access to the raw vitals.

### Business & Clinical Value

| Outcome | Metric |
|---|---|
| Earlier sepsis detection | Target: alarm triggered ≥ 1 hour before clinical deterioration threshold |
| Reduced ICU readmissions | Industry benchmark: 20–30% reduction with automated EWS |
| Offline capability | 100% availability during network partition |
| Privacy-by-design | Zero cloud PHI exposure for inference |
| Deterministic latency | < 100 ms inference regardless of network state |

---

## 2. Target Audience

### Primary Users (Indirect — Clinical)

| Persona | Need |
|---|---|
| **Bedside Nurse / Rapid Response Team** | A reliable, timely sepsis risk alert on the clinical dashboard without needing to manually interpret vitals trends |
| **ICU Attending Physician** | A risk score with confidence level and model latency to calibrate trust in the automated alert |

### Primary Users (Direct — Technical)

| Persona | Need |
|---|---|
| **Edge Analytics Engineer** | A lightweight, deployable TFLite inference service that runs within the Yocto device OS memory budget (< 256 MB RSS) |
| **ML Engineer** | A model-swappable architecture: update `MODEL_PATH` to deploy a retrained `.tflite` without code changes |
| **QA / Validation Engineer** | A deterministic inference pipeline that produces bit-identical outputs for identical inputs across device builds |

### Secondary Users

| Persona | Need |
|---|---|
| **Regulatory Affairs** | Evidence that model inference is contained on-device, model version is tracked, and latency is deterministically bounded |
| **Clinical Informatics** | Prediction payload consumable by HL7 FHIR Clinical Decision Support (CDS) Hooks |

---

## 3. Product Vision

> Deliver a deterministic, offline-capable, sub-100ms sepsis risk inference engine that runs entirely on the bedside device using TensorFlow Lite, so that clinicians receive timely, privacy-preserving early-warning alerts regardless of network state.

---

## 4. Success Metrics

| Metric | Target | Measurement Method |
|---|---|---|
| Model inference latency (p99) | **< 100 ms** | Timed integration test on QEMU ARM64 |
| Prediction publish latency (end-to-end from vitals receipt) | **< 500 ms** | Integration test timestamp delta |
| Sepsis sensitivity (true positive rate on `sepsis_onset` scenario) | **> 90%** | CI regression test vs labeled fixtures |
| Healthy specificity (true negative rate on `healthy` scenario) | **> 95%** | CI regression test vs labeled fixtures |
| Service memory footprint | **< 256 MB RSS** | Docker stats / QEMU process monitor |
| Schema compliance of prediction payloads | **100%** | Runtime validator + CI |
| Service uptime | **≥ 99.9%** in 24-hour integration test | Compose healthcheck + test harness |

---

## 5. Scope

### In Scope (v2.x)

- MQTT subscriber on topic `medtech/vitals/latest`
- Sliding vitals window (configurable, default: 15-minute equivalent at 10s publish interval = 90 samples)
- TFLite model inference using `MODEL_PATH` (default: `/app/models/sepsis_model.tflite`)
- Prediction payload publication on `medtech/predictions/sepsis`
- Runtime schema validation of incoming vitals against vendored contract
- Contract vendoring from `medtech-telemetry-contract`
- GHCR image publishing with pinned release tags

### Out of Scope

- Model training (model is pre-trained and packaged as a `.tflite` artifact)
- Real-time waveform data (operates on spot-check vitals at publish interval)
- Multi-patient concurrent inference (single patient stream per container)
- Cloud feedback loop (model updates are offline; see `medtech-device-os` OTA roadmap)

---

## 6. Functional Requirements

### FR-001: Vitals Subscription

The service MUST subscribe to `medtech/vitals/latest` via MQTT on startup and validate each received payload against the vendored telemetry contract schema before adding it to the inference window.

### FR-002: Feature Window Management

The service MUST maintain a rolling vitals window (minimum 1 sample, default window configurable via `WINDOW_SIZE`). Inference MUST be invoked on every new vitals sample after the window is populated.

### FR-003: TFLite Inference

The service MUST load `MODEL_PATH` at startup, fail fast if the model file is missing or corrupt, and invoke inference with < 100 ms wall-clock time on the target ARM64 hardware profile.

### FR-004: Prediction Payload Publication

Every inference run MUST publish a schema-compliant payload on `medtech/predictions/sepsis`:
```json
{
  "timestamp": "<ISO-8601>",
  "risk_score": <float 0.0–1.0>,
  "risk_level": "<low|medium|high|critical>",
  "confidence": <float 0.0–1.0>,
  "model_latency_ms": <number>
}
```

### FR-005: Risk Level Thresholds

Risk level MUST be derived from risk_score according to:
- `low`: score < 0.30
- `medium`: score 0.30–0.59
- `high`: score 0.60–0.84
- `critical`: score ≥ 0.85

### FR-006: Contract Vendoring

The service MUST vendor the telemetry contract at build time and validate incoming vitals at runtime. A CI drift-check workflow MUST open a PR when the upstream contract releases a new version.

---

## 7. Non-Functional Requirements

| ID | Requirement | Standard Reference |
|---|---|---|
| NFR-001 | Inference latency MUST be deterministically bounded at < 100 ms (p99) | IEC 60601-1-8 §6.3 (alarm response time) |
| NFR-002 | Service MUST operate fully offline — no outbound network calls during inference | HIPAA §164.312 (access control, transmission security) |
| NFR-003 | Model version MUST be logged at startup and included in prediction metadata | ISO 14971 §10 (test and verification traceability) |
| NFR-004 | Memory footprint MUST stay within device OS resource budget (< 256 MB RSS) | Yocto/QEMU NXP i.MX8MP memory allocation |
| NFR-005 | Service MUST fail fast on missing schema or model file, not silently degrade | IEC 62304 §5.5 (software safety requirements) |
| NFR-006 | Prediction `confidence` field MUST be populated to support alarm suppression logic | IEC 60601-1-8 alarm condition management |

---

## 8. Regulatory & Standards Alignment

| Standard | Relevance to This Product |
|---|---|
| **IEC 60601-1-8:2006+AMD1:2012** | This service is the physiological alarm source. The `risk_level` field maps directly to alarm priority categories (low/medium/high/critical → advisory/caution/warning/crisis). Inference latency bounds are driven by §6.3 alarm response time requirements. |
| **HL7 FHIR R4 — ClinicalImpression / RiskAssessment** | The prediction payload (`risk_score`, `risk_level`, `confidence`) is structurally aligned with the FHIR `RiskAssessment` resource to enable downstream EHR integration via CDS Hooks. |
| **ISO 14971:2019 §7 (Risk Control)** | On-device inference is the primary risk control for the hazard "delayed sepsis recognition." The `confidence` field is a secondary risk control mechanism (enables alarm suppression below a confidence threshold to reduce nuisance alarms). |
| **HIPAA § 164.312** | Inference executes entirely on-device. No vitals or predictions leave the device network boundary during inference. Privacy is architectural, not policy-dependent. |
| **IEC 62304:2015 §5.5** | The model file path, window size, and MQTT topics are software configurable items (SCIs) subject to change control. Updates require CI validation gate passage. |
| **FDA AI/ML-Based SaMD Action Plan (2021)** | `model_latency_ms` in every prediction payload constitutes performance monitoring data. Model version logging at startup constitutes the audit trail required by the Predetermined Change Control Plan framework. |

---

## 9. Risks & Mitigations (ISO 14971 Format)

| Risk | Likelihood | Severity | Risk Control |
|---|---|---|---|
| False negative: high-risk patient scored `low` | Low | Critical (patient harm) | Regression test suite against labeled `sepsis_onset` fixture; > 90% sensitivity gate |
| False positive: healthy patient alarms `critical` | Medium | Medium (alarm fatigue, care disruption) | Specificity gate ≥ 95% on `healthy` fixture in CI |
| Model file corrupted or missing at runtime | Low | High (no inference) | Fail-fast startup check; systemd `Restart=on-failure` in device OS |
| Inference latency spike under memory pressure | Low | High (missed time-critical alarm) | p99 latency test in CI on QEMU ARM64; resource limit in Docker compose |
| Contract drift causing vitals parse failure | Medium | High (inference starved silently) | Runtime schema validator; drift-check CI workflow |

---

## 10. Dependencies

| Dependency | Repo | Note |
|---|---|---|
| Telemetry Contract | `medtech-telemetry-contract` | Vitals schema vendored at build time |
| Vitals Publisher | `medtech-vitals-publisher` | MQTT source of vitals; must be `service_healthy` before this service starts |
| Device OS | `medtech-device-os` | Deploys this service as a systemd unit on the Yocto image |
| Platform | `medtech-platform` | Pinned image tag in `docker-compose.yml` |
| Clinician UI | `medtech-clinician-ui` | Subscribes to prediction topic output by this service |
| Telemetry Cloud | `medtech-telemetry-cloud` | Bridges prediction MQTT → cloud ingestion |

---

## 11. Open Questions

1. Should `model_version` be included in every prediction payload (not just logged at startup) to support multi-model fleet management?
2. Should the risk thresholds (low/medium/high/critical) be externally configurable to support hospital-specific alarm tuning without code changes?
3. Should the service support a `EXPLAIN_MODE` that emits top-feature contributions alongside the risk score for clinical interpretability?
